{
  "schema_version": 1,
  "point_count": 41,
  "status": "Planned full-server map, not implemented by the two-register Phase 2 server",
  "access_policy_note": "R and RW are intended device-application policies. Holding registers are writable at protocol level; the full server must enforce the specified write restrictions.",
  "points": [
    {
      "signal": "LineSide_Voltage_kV",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 0,
      "raw_type": "uint16",
      "scale": 0.01,
      "engineering_unit": "kV",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS0",
      "source_or_behavior": "Voltage at LINE_SIDE_115",
      "notes": "Preserves the existing Phase 2 Voltage_Raw register; upstream voltage can remain present with CB1 open"
    },
    {
      "signal": "Heartbeat",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 1,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "count",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS1",
      "source_or_behavior": "Completed model-update attempts, modulo 65536",
      "notes": "Independent of client polling; validity is a separate point; freeze testing stops this counter"
    },
    {
      "signal": "Bus_Voltage_kV",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 2,
      "raw_type": "uint16",
      "scale": 0.01,
      "engineering_unit": "kV",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS2",
      "source_or_behavior": "Voltage at BUS_13_8",
      "notes": "Zero only for a known deenergized bus; failed solves retain last valid data and clear Model_Valid"
    },
    {
      "signal": "CB1_Current_A",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 3,
      "raw_type": "uint16",
      "scale": 0.1,
      "engineering_unit": "A",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS3",
      "source_or_behavior": "T1 high-voltage winding current",
      "notes": "Zero with CB1 open; not the total upstream line charging current"
    },
    {
      "signal": "Grid_P_kW",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 4,
      "raw_type": "int16",
      "scale": 1,
      "engineering_unit": "kW",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HR4",
      "source_or_behavior": "External-grid active power, positive import and negative export",
      "notes": ""
    },
    {
      "signal": "Grid_Q_kVAr",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 5,
      "raw_type": "int16",
      "scale": 1,
      "engineering_unit": "kVAr",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HR5",
      "source_or_behavior": "External-grid reactive power, positive import",
      "notes": ""
    },
    {
      "signal": "Load_P_kW",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 6,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "kW",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS6",
      "source_or_behavior": "Actual served active load power",
      "notes": "Demand remains at its setpoint when the load is unsupplied; actual served power becomes zero"
    },
    {
      "signal": "Load_Q_kVAr",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 7,
      "raw_type": "int16",
      "scale": 1,
      "engineering_unit": "kVAr",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HR7",
      "source_or_behavior": "Actual served reactive load power",
      "notes": ""
    },
    {
      "signal": "T1_Loading_pct",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 8,
      "raw_type": "uint16",
      "scale": 0.1,
      "engineering_unit": "%",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS8",
      "source_or_behavior": "Main transformer loading from pandapower results",
      "notes": ""
    },
    {
      "signal": "PV_Available_DC_kW",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 9,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "kW",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS9",
      "source_or_behavior": "2100 * irradiance / 1000",
      "notes": "Available solar power is distinct from DC power actually drawn by the inverter"
    },
    {
      "signal": "PV_DC_Power_kW",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 10,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "kW",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS10",
      "source_or_behavior": "Actual PV AC active power divided by assumed efficiency",
      "notes": "Zero when idle; standby losses excluded"
    },
    {
      "signal": "PV_DC_Voltage_V",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 11,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "V",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS11",
      "source_or_behavior": "Assumed 1000 V when solar power is available",
      "notes": "May remain present while the AC inverter is disconnected"
    },
    {
      "signal": "PV_DC_Current_A",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 12,
      "raw_type": "uint16",
      "scale": 0.1,
      "engineering_unit": "A",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS12",
      "source_or_behavior": "1000 * PV_DC_Power_kW / PV_DC_Voltage_V",
      "notes": "Zero when no DC power is drawn; handle zero voltage without division"
    },
    {
      "signal": "PV_AC_Power_kW",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 13,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "kW",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS13",
      "source_or_behavior": "Actual inverter AC active power before T2 losses",
      "notes": "P limited by solar availability, efficiency, curtailment and operating state"
    },
    {
      "signal": "PV_Q_kVAr",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 14,
      "raw_type": "int16",
      "scale": 1,
      "engineering_unit": "kVAr",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HR14",
      "source_or_behavior": "Actual inverter AC reactive power before T2",
      "notes": "Positive injection; enforce P squared plus Q squared <= S rated squared"
    },
    {
      "signal": "PV_Efficiency_pct",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 15,
      "raw_type": "uint16",
      "scale": 0.01,
      "engineering_unit": "%",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS15",
      "source_or_behavior": "100 * AC active power / actual DC input power",
      "notes": "98 percent while operating in this model; encode 0 when idle and show N/A in HMI when DC input is zero"
    },
    {
      "signal": "PV_Temperature_C",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 16,
      "raw_type": "int16",
      "scale": 0.1,
      "engineering_unit": "degC",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HR16",
      "source_or_behavior": "Illustrative thermal state in Python",
      "notes": "Not a semiconductor switching or calibrated thermal model"
    },
    {
      "signal": "Grid_Frequency_Hz",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 17,
      "raw_type": "uint16",
      "scale": 0.01,
      "engineering_unit": "Hz",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS17",
      "source_or_behavior": "Assumed nominal system frequency of 60 Hz",
      "notes": "Not a measured dynamic-frequency response or a PMU signal"
    },
    {
      "signal": "Model_State",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 18,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "enum",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS18",
      "source_or_behavior": "Model state code defined in substation.json",
      "notes": ""
    },
    {
      "signal": "Command_Status",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 19,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "enum",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS19",
      "source_or_behavior": "Command protocol status code",
      "notes": "Command acceptance does not substitute for equipment-position feedback"
    },
    {
      "signal": "Command_Reason",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 20,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "enum",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS20",
      "source_or_behavior": "Command protocol reason code",
      "notes": ""
    },
    {
      "signal": "Command_Ack_Sequence",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 21,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "count",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS21",
      "source_or_behavior": "Sequence of the command currently acknowledged",
      "notes": "Read together with Command_Status to distinguish pending and completed operations"
    },
    {
      "signal": "LastFault_Ikss_kA",
      "category": "telemetry",
      "area": "HR",
      "offset_zero_based": 22,
      "raw_type": "uint16",
      "scale": 0.001,
      "engineering_unit": "kA",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.HRUS22",
      "source_or_behavior": "Last-event initial symmetrical RMS fault-current estimate at BUS_13_8",
      "notes": "Retained after a trip until reset; not the live current in a deenergized bus or a recorded waveform"
    },
    {
      "signal": "Command_Code",
      "category": "command",
      "area": "HR",
      "offset_zero_based": 100,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "enum",
      "access_policy": "RW",
      "opc_item_path": "[SubstationSim]1.HRUS100",
      "source_or_behavior": "Command payload, codes 0..5",
      "notes": "Write this before committing Command_Sequence"
    },
    {
      "signal": "Command_Sequence",
      "category": "command",
      "area": "HR",
      "offset_zero_based": 101,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "count",
      "access_policy": "RW",
      "opc_item_path": "[SubstationSim]1.HRUS101",
      "source_or_behavior": "New command sequence commits the current payload",
      "notes": "Use a new value and wait for acknowledgement and final status before the next command"
    },
    {
      "signal": "Load_P_Set_kW",
      "category": "setpoint",
      "area": "HR",
      "offset_zero_based": 110,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "kW",
      "access_policy": "RW",
      "opc_item_path": "[SubstationSim]1.HRUS110",
      "source_or_behavior": "Requested active demand, range 0..25000; initial 10000",
      "notes": "Simulation input; upper range permits transformer overload demonstrations"
    },
    {
      "signal": "Load_Q_Set_kVAr",
      "category": "setpoint",
      "area": "HR",
      "offset_zero_based": 111,
      "raw_type": "int16",
      "scale": 1,
      "engineering_unit": "kVAr",
      "access_policy": "RW",
      "opc_item_path": "[SubstationSim]1.HR111",
      "source_or_behavior": "Requested reactive demand, range -5000..5000; initial 2000",
      "notes": "Simulation input"
    },
    {
      "signal": "Irradiance_Set_W_m2",
      "category": "setpoint",
      "area": "HR",
      "offset_zero_based": 112,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "W/m2",
      "access_policy": "RW",
      "opc_item_path": "[SubstationSim]1.HRUS112",
      "source_or_behavior": "Available sunlight, range 0..1000; initial 1000",
      "notes": "Simulation input, not a PV MPPT calculation"
    },
    {
      "signal": "PV_P_Limit_Set_kW",
      "category": "setpoint",
      "area": "HR",
      "offset_zero_based": 113,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "kW",
      "access_policy": "RW",
      "opc_item_path": "[SubstationSim]1.HRUS113",
      "source_or_behavior": "Active-power cap, range 0..2000; initial 2000",
      "notes": "PV curtailment setpoint"
    },
    {
      "signal": "PV_Q_Set_kVAr",
      "category": "setpoint",
      "area": "HR",
      "offset_zero_based": 114,
      "raw_type": "int16",
      "scale": 1,
      "engineering_unit": "kVAr",
      "access_policy": "RW",
      "opc_item_path": "[SubstationSim]1.HR114",
      "source_or_behavior": "Requested reactive output, range -2500..2500; initial 0",
      "notes": "Actual Q is clipped to the remaining apparent-power capability"
    },
    {
      "signal": "Fault_Enable",
      "category": "scenario_input",
      "area": "HR",
      "offset_zero_based": 115,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "RW",
      "opc_item_path": "[SubstationSim]1.HRUS115",
      "source_or_behavior": "0 = fault removed, 1 = fault present; initial 0",
      "notes": "Simulation input; removing a fault does not reset a latched trip"
    },
    {
      "signal": "Remote_Mode_Set",
      "category": "scenario_input",
      "area": "HR",
      "offset_zero_based": 116,
      "raw_type": "uint16",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "RW",
      "opc_item_path": "[SubstationSim]1.HRUS116",
      "source_or_behavior": "0 = local, 1 = remote; initial 1",
      "notes": "Simulation of a local/remote selector; operating commands require remote mode"
    },
    {
      "signal": "CB1_Closed",
      "category": "status",
      "area": "DI",
      "offset_zero_based": 0,
      "raw_type": "bool",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.DI0",
      "source_or_behavior": "Confirmed breaker position: true closed, false open",
      "notes": "Separate from the open/close command"
    },
    {
      "signal": "Trip_Latched",
      "category": "status",
      "area": "DI",
      "offset_zero_based": 1,
      "raw_type": "bool",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.DI1",
      "source_or_behavior": "Main breaker protection-trip latch",
      "notes": "Reset requires the fault to be removed; reset does not close CB1"
    },
    {
      "signal": "PV_Running",
      "category": "status",
      "area": "DI",
      "offset_zero_based": 2,
      "raw_type": "bool",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.DI2",
      "source_or_behavior": "Inverter is connected and operating",
      "notes": ""
    },
    {
      "signal": "Grid_Available",
      "category": "status",
      "area": "DI",
      "offset_zero_based": 3,
      "raw_type": "bool",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.DI3",
      "source_or_behavior": "Upstream grid source is available",
      "notes": "May be true while CB1 is open; inverter also requires its own AC bus to be energized"
    },
    {
      "signal": "Model_Valid",
      "category": "status",
      "area": "DI",
      "offset_zero_based": 4,
      "raw_type": "bool",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.DI4",
      "source_or_behavior": "Latest expected model results are valid",
      "notes": "False on failed solves or invalid analog encoding; known isolation is a valid operating state"
    },
    {
      "signal": "Bus_Energized",
      "category": "status",
      "area": "DI",
      "offset_zero_based": 5,
      "raw_type": "bool",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.DI5",
      "source_or_behavior": "BUS_13_8 has an energized connection to a grid reference",
      "notes": "Our grid-following inverter cannot energize an island"
    },
    {
      "signal": "Remote_Mode",
      "category": "status",
      "area": "DI",
      "offset_zero_based": 6,
      "raw_type": "bool",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.DI6",
      "source_or_behavior": "Feedback of the simulated local/remote selector",
      "notes": ""
    },
    {
      "signal": "Fault_Active",
      "category": "status",
      "area": "DI",
      "offset_zero_based": 7,
      "raw_type": "bool",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.DI7",
      "source_or_behavior": "Fault scenario is currently enabled",
      "notes": "Distinct from a retained trip indication"
    },
    {
      "signal": "PV_Tripped",
      "category": "status",
      "area": "DI",
      "offset_zero_based": 8,
      "raw_type": "bool",
      "scale": 1,
      "engineering_unit": "bool",
      "access_policy": "R",
      "opc_item_path": "[SubstationSim]1.DI8",
      "source_or_behavior": "Inverter protective trip latch",
      "notes": "A normal night stop or operator stop is not a protective trip"
    }
  ]
}
